tier_kv,article_number,rated_continuous_current_A,pole_center_distance_mm,vertical_distance_terminals_mm,rated_scb_current_kA,dc_component_pct,asymmetrical_breaking_current_kA,making_current_50_60Hz_kA,back_to_back_inrush_kA_peak,rated_lightning_impulse_kV,rated_power_freq_withstand_kV,voltage_drop_mV,min_creepage_interrupter_mm,min_creepage_phase_to_earth_mm,min_clearance_phase_to_phase_mm,min_clearance_phase_to_earth_mm,weight_kg,dimensional_drawing_no,operating_cycle_diagram_no
7.2,3AE5002-1,800,150,205,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/-,A7E10900005,1
7.2,3AE5002-2,1250,150,205,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/-,A7E10900005,1
7.2,3AE5003-1,800,150,205,20,50,24.5,50/52,,60,20,3,93,245,93,97,49/-,A7E10900005,2
7.2,3AE5003-2,1250,150,205,20,20,24.5,50/52,,60,20,3,93,245,93,97,49/-,A7E10900005,2
7.2,3AE5004-1,800,150,205,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/-,A7E10900005,3a
7.2,3AE5004-2,1250,150,205,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/-,A7E10900005,3a
7.2,3AE5005-1,800,150,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,97,53.5/-,A7E10900006,4a
7.2,3AE5005-2,1250,150,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,97,53.5/-,A7E10900006,4a
7.2,3AE5012-1,800,150,275,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/85,A7E10900005,1
7.2,3AE5012-2,1250,150,275,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/85,A7E10900005,1
7.2,3AE5013-1,800,150,275,20,50,24.5,50/52,,60,20,3,93,245,93,97,49/85,A7E10900005,2
7.2,3AE5013-2,1250,150,275,20,50,24.5,50/52,,60,20,3,93,245,93,97,49/85,A7E10900005,2
7.2,3AE5014-1,800,150,275,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/85,A7E10900005,3a
7.2,3AE5014-2,1250,150,275,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/85,A7E10900005,3a
7.2,3AE5015-1,800,150,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/89.5,A7E10900006,4a
7.2,3AE5015-2,1250,150,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/89.5,A7E10900006,4a
7.2,3AE5022-1,800,150,310,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/85,A7E10900005,1
7.2,3AE5022-2,1250,150,310,16,50,19.6,40/42,,60,20,3,93,245,93,97,49/85,A7E10900005,1
7.2,3AE5022-3,1600,150,310,16,50,19.6,40/42,20,60,20,2.5,90,255,98,122,59.5/95.5,A7E10900006,1a
7.2,3AE5023-1,800,150,310,20,50,24.5,50/52,,60,20,3,93,245,93,97,49/85,A7E10900005,2
7.2,3AE5023-2,1250,150,310,20,50,24.5,50/52,,60,20,3,93,245,93,97,49/85,A7E10900005,2
7.2,3AE5023-3,1600,150,310,20,50,24.5,50/52,20,60,20,2.5,90,255,98,122,59.5/95.5,A7E10900006,2a
7.2,3AE5024-1,800,150,310,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/85,A7E10900005,3a
7.2,3AE5024-2,1250,150,310,25,50,30.6,63/65,,60,20,3,93,245,93,97,49/85,A7E10900005,3a
7.2,3AE5024-3,1600,150,310,25,50,30.6,63/65,20,60,20,2.5,90,255,98,122,59.5/95.5,A7E10900006,3b
7.2,3AE5025-1,800,150,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/89.5,A7E10900006,4a
7.2,3AE5025-2,1250,150,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/89.5,A7E10900006,4a
7.2,3AE5025-3,1600,150,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,59.5/95.5,A7E10900006,4a
7.2,3AE5032-1,800,160,205,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5032-2,1250,160,205,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5033-1,800,160,205,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5033-2,1250,160,205,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5034-1,800,160,205,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5034-2,1250,160,205,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5035-1,800,160,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5035-2,1250,160,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5042-1,800,160,275,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5042-2,1250,160,275,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5043-1,800,160,275,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5043-2,1250,160,275,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5044-1,800,160,275,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5044-2,1250,160,275,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5045-1,800,160,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5045-2,1250,160,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5052-1,800,160,310,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5052-2,1250,160,310,16,50,19.6,40/42,,60,20,3,93,245,93,129,49/-,A7E10900005,1
7.2,3AE5052-3,1600,160,310,16,50,19.6,40/42,20,60,20,2.5,90,255,98,122,59.5/-,A7E10900006,1a
7.2,3AE5053-1,800,160,310,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5053-2,1250,160,310,20,50,24.5,50/52,,60,20,3,93,245,93,129,49/-,A7E10900005,2
7.2,3AE5053-3,1600,160,310,20,50,24.5,50/52,20,60,20,2.5,90,255,98,122,59.5/-,A7E10900006,2a
7.2,3AE5054-1,800,160,310,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5054-2,1250,160,310,25,50,30.6,63/65,,60,20,3,93,245,93,129,49/-,A7E10900005,3a
7.2,3AE5054-3,1600,160,310,25,50,30.6,63/65,20,60,20,2.5,90,255,98,122,59.5/-,A7E10900006,3b
7.2,3AE5055-1,800,160,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5055-2,1250,160,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,53.5/-,A7E10900006,4a
7.2,3AE5055-3,1600,160,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,59.5/-,A7E10900006,4a
7.2,3AE5062-1,800,210,205,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5062-2,1250,210,205,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5063-1,800,210,205,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/-,A7E10900005,2
7.2,3AE5063-2,1250,210,205,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/-,A7E10900005,2
7.2,3AE5064-1,800,210,205,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/-,A7E10900005,3a
7.2,3AE5064-2,1250,210,205,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/-,A7E10900005,3a
7.2,3AE5065-1,800,210,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/-,A7E10900006,4a
7.2,3AE5065-2,1250,210,205,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/-,A7E10900006,4a
7.2,3AE5072-1,800,210,275,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5072-2,1250,210,275,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5073-1,800,210,275,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,2
7.2,3AE5073-2,1250,210,275,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,2
7.2,3AE5074-1,800,210,275,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,3a
7.2,3AE5074-2,1250,210,275,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,3a
7.2,3AE5075-1,800,210,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/96.5,A7E10900006,4a
7.2,3AE5075-2,1250,210,275,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/96.5,A7E10900006,4a
7.2,3AE5082-1,800,210,310,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5082-2,1250,210,310,16,50,19.6,40/42,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,1
7.2,3AE5082-3,1600,210,310,16,50,19.6,40/42,20,60,20,2.5,90,255,98,122,62.5/102.5,A7E10900006,1a
7.2,3AE5083-1,800,210,310,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,2
7.2,3AE5083-2,1250,210,310,20,50,24.5,50/52,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,2
7.2,3AE5083-3,1600,210,310,20,50,24.5,50/52,20,60,20,2.5,90,255,98,122,62.5/102.5,A7E10900006,2a
7.2,3AE5084-1,800,210,310,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,3a
7.2,3AE5084-2,1250,210,310,25,50,30.6,63/65,,60,20,3,93,245,93,129,51.5/91.5,A7E10900005,3a
7.2,3AE5084-3,1600,210,310,25,50,30.6,63/65,20,60,20,2.5,90,255,98,122,62.5/102.5,A7E10900006,3b
7.2,3AE5084-4,2000,210,310,25,50,30.6,63/65,20,60,20,1.8,130,240,125,138,100,A7E10907000,3c
7.2,3AE5084-6,2500,210,310,25,50,30.6,63/65,20,60,20,1.8,130,240,125,138,100,A7E10907000,3c
7.2,3AE5085-1,800,210,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/96.5,A7E10900006,4a
7.2,3AE5085-2,1250,210,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,56.5/96.5,A7E10900006,4a
7.2,3AE5085-3,1600,210,310,31.5,50,38.6,80/82,20,60,20,2.5,90,255,98,122,62.5/102.5,A7E10900006,4a
7.2,3AE5085-4,2000,210,310,31.5,50,38.6,80/82,20,60,20,1.8,130,240,125,138,100,A7E10907000,4b
7.2,3AE5085-6,2500,210,310,31.5,50,38.6,80/82,20,60,20,1.8,130,240,125,138,100,A7E10907000,4b
7.2,3AE5086-2,1250,210,310,40,50,49,100/104,20,60,20,1.8,140,240,150,130,125/165,A7E10910000,5
7.2,3AE5086-4,2000,210,310,40,50,49,100/104,20,60,20,1.1,140,240,150,130,140/190,A7E10910000,5
7.2,3AE5086-6,2500,210,310,40,50,49,100/104,20,60,20,1.1,140,240,150,130,140/190,A7E10910000,5
7.2,3AE5086-7,3150,210,310,40,50,49,100/104,20,60,20,0.9,140,240,150,130,160/210,A7E10910000,5
12,3AE5102-1,800,150,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5102-2,1250,150,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5103-1,800,150,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5103-2,1250,150,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5104-1,800,150,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5104-2,1250,150,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5105-1,1250,150,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5105-2,1250,150,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5112-1,800,150,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/85,A7E10900005,6
12,3AE5112-2,1250,150,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/85,A7E10900005,6
12,3AE5113-1,800,150,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/85,A7E10900005,7
12,3AE5113-2,1250,150,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/85,A7E10900005,7
12,3AE5114-1,800,150,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/85,A7E10900005,8a
12,3AE5114-2,1250,150,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/85,A7E10900005,8a
12,3AE5115-1,800,150,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/89.5,A7E10900006,9a
12,3AE5115-2,800,150,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/89.5,A7E10900006,9a
12,3AE5122-1,800,150,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/85,A7E10900005,6
12,3AE5122-2,1250,150,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/85,A7E10900005,6
12,3AE5122-3,1600,150,310,16,50,19.6,40/42,20,75,28,2.5,90,255,98,122,59.5/95.5,A7E10900006,6a
12,3AE5123-1,800,150,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/85,A7E10900005,7
12,3AE5123-2,1250,150,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/85,A7E10900005,7
12,3AE5123-3,1600,150,310,20,50,24.5,50/52,20,75,28,2.5,90,255,98,122,59.5/95.5,A7E10900006,7a
12,3AE5124-1,800,150,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/85,A7E10900005,8a
12,3AE5124-2,1250,150,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/85,A7E10900005,8a
12,3AE5124-3,1600,150,310,25,50,30.6,63/65,20,75,28,2.5,90,255,98,122,59.5/95.5,A7E10900006,8b
12,3AE5125-1,800,150,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/89.5,A7E10900006,9a
12,3AE5125-2,1250,150,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/89.5,A7E10900006,9a
12,3AE5125-3,1600,150,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,59.5/95.5,A7E10900006,9a
12,3AE5132-1,800,160,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5132-2,1250,160,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5133-1,800,160,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5133-2,1250,160,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5134-1,800,160,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5134-2,1250,160,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5135-1,800,160,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5135-2,1250,160,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5142-1,800,160,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5142-2,1250,160,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5143-1,800,160,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5143-2,1250,160,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5144-1,800,160,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5144-2,1250,160,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5145-1,800,160,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5145-2,1250,160,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5152-1,800,160,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5152-2,1250,160,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,49/-,A7E10900005,6
12,3AE5152-3,1600,160,310,16,50,19.6,40/42,20,75,28,2.5,90,255,98,122,59.5/-,A7E10900006,6a
12,3AE5153-1,800,160,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5153-2,1250,160,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,49/-,A7E10900005,7
12,3AE5153-3,1600,160,310,20,50,24.5,50/52,20,75,28,2.5,90,255,98,122,59.5/-,A7E10900006,7a
12,3AE5154-1,800,160,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5154-2,1250,160,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5154-3,1600,160,310,25,50,30.6,63/65,20,75,28,2.5,90,255,98,122,59.5/-,A7E10900006,8b
12,3AE5155-1,800,160,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5155-2,1250,160,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,53.5/-,A7E10900006,9a
12,3AE5155-3,1600,160,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,59.5/-,A7E10900006,9a
12,3AE5162-1,800,210,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/-,A7E10900005,6
12,3AE5162-2,1250,210,205,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/-,A7E10900005,6
12,3AE5163-1,800,210,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/-,A7E10900005,7
12,3AE5163-2,1250,210,205,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/-,A7E10900005,7
12,3AE5164-1,800,210,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5164-2,1250,210,205,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5165-1,800,210,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/-,A7E10900006,9a
12,3AE5165-2,1250,210,205,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/-,A7E10900006,9a
12,3AE5172-1,800,210,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,6
12,3AE5172-2,1250,210,275,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,6
12,3AE5173-1,800,210,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,7
12,3AE5173-2,1250,210,275,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,7
12,3AE5174-1,800,210,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,8a
12,3AE5174-2,1250,210,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,8a
12,3AE5175-1,800,210,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/96.5,A7E10900006,9a
12,3AE5175-2,1250,210,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/96.5,A7E10900006,9a
12,3AE5182-1,800,210,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,6
12,3AE5182-2,1250,210,310,16,50,19.6,40/42,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,6
12,3AE5182-3,1600,210,310,16,50,19.6,40/42,20,75,28,2.5,90,255,98,122,62.5/102.5,A7E10900006,6a
12,3AE5183-1,800,210,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,7
12,3AE5183-2,1250,210,310,20,50,24.5,50/52,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,7
12,3AE5183-3,1600,210,310,20,50,24.5,50/52,20,75,28,2.5,90,255,98,122,62.5/102.5,A7E10900006,7a
12,3AE5183-4,2000,210,310,20,50,24.5,50/52,20,75,28,1.8,130,240,125,138,100,A7E10907000,7b
12,3AE5183-6,2500,210,310,20,50,24.5,50/52,20,75,28,1.8,130,240,125,138,100,A7E10907000,7b
12,3AE5184-1,800,210,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,8a
12,3AE5184-2,1250,210,310,25,50,30.6,63/65,,75,28,3,93,245,93,129,51.5/91.5,A7E10900005,8a
12,3AE5184-3,1600,210,310,25,50,30.6,63/65,20,75,28,2.5,90,255,98,122,62.5/102.5,A7E10900006,8b
12,3AE5184-4,2000,210,310,25,50,30.6,63/65,20,75,28,1.8,130,240,125,138,100,A7E10907000,8c
12,3AE5184-6,2500,210,310,25,50,30.6,63/65,20,75,28,1.8,130,240,125,138,100,A7E10907000,8c
12,3AE5185-1,800,210,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/96.5,A7E10900006,9a
12,3AE5185-2,1250,210,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,56.5/96.5,A7E10900006,9a
12,3AE5185-3,1600,210,310,31.5,50,38.6,80/82,20,75,28,2.5,90,255,98,122,62.5/102.5,A7E10900006,9a
12,3AE5185-4,2000,210,310,31.5,50,38.6,80/82,20,75,28,1.8,130,240,125,138,100,A7E10907000,9b
12,3AE5185-6,2500,210,310,31.5,50,38.6,80/82,20,75,28,1.8,130,240,125,138,100,A7E10907000,9b
12,3AE5186-2,1250,210,310,40,50,49,100/104,20,75,28,1.8,140,240,150,130,125/165,A7E10910000,10
12,3AE5186-4,2000,210,310,40,50,49,100/104,20,75,28,1.1,140,240,150,130,140/190,A7E10910000,10
12,3AE5186-6,2500,210,310,40,50,49,100/104,20,75,28,1.1,140,240,150,130,140/190,A7E10910000,10
12,3AE5186-7,3150,210,310,40,50,49,100/104,20,75,28,0.9,140,240,150,130,160/210,A7E10910000,10
12,3AE5186-8,4000,210,310,40,50,49,100/104,20,75,28,0.9,140,240,150,130,160/210,A7E10910000,10
12,3AE5554-1,800,160,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5554-2,1250,160,275,25,50,30.6,63/65,,75,28,3,93,245,93,129,49/-,A7E10900005,8a
12,3AE5555-1,800,160,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,130,135,66.5/-,-,9a
12,3AE5555-2,1250,160,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,130,135,66.5/-,-,9a
12,3AE5564-3,1600,210,275,25,50,30.6,63/65,20,75,28,2.5,90,255,98,122,74.5/-,-,8b
12,3AE5565-2,1250,210,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,130,135,69.5/-,-,9a
12,3AE5565-3,1600,210,275,31.5,50,38.6,80/82,20,75,28,2.5,90,255,130,135,74.5/-,-,9a
12,3AE5565-6,2500,210,275,31.5,50,38.6,80/82,20,75,28,1.8,130,240,125,138,110,A7E10907005,9b
12,3AE5566-2,1250,210,275,40,50,49,100/104,20,75,28,1.8,140,240,150,130,125/-,A7E10910005,10
12,3AE5566-6,2500,210,275,40,50,49,100/104,20,75,28,1.1,140,240,150,130,140/-,A7E10910005,10
12,3AE5566-7,3150,210,275,40,50,49,100/104,20,75,28,0.9,140,240,150,130,160/-,A7E10910005,10
12,3AE5566-8,4000,210,275,40,50,49,100/104,20,75,28,0.9,140,240,150,130,160/-,A7E10910005,10
12,3AE5583-4,2000,275,310,20,50,24.5,50/52,20,75,28,1.8,130,240,190,138,105,A7E10907000,7b
12,3AE5583-6,2500,275,310,20,50,24.5,50/52,20,75,28,1.8,130,240,190,138,105,A7E10907000,7b
12,3AE5584-4,2000,275,310,25,50,30.6,63/65,20,75,28,1.8,130,240,190,138,105,A7E10907000,8c
12,3AE5584-6,2500,275,310,25,50,30.6,63/65,20,75,28,1.8,130,240,190,138,105,A7E10907000,8c
12,3AE5585-2,1250,275,310,31.5,50,38.6,80/82,20,75,28,1.8,130,240,225,143,105,A7E10907000,9b
12,3AE5585-4,2000,275,310,31.5,50,38.6,80/82,20,75,28,1.8,130,240,225,143,105,A7E10907000,9b
12,3AE5585-6,2500,275,310,31.5,50,38.6,80/82,20,75,28,1.8,130,240,225,143,105,A7E10907000,9b
12,3AE5586-2,1250,275,310,40,50,49,100/104,20,75,28,1.8,140,240,215,130,130/-,A7E10910000,10
12,3AE5586-4,2000,275,310,40,50,49,100/104,20,75,28,1.1,140,240,215,130,145/-,A7E10910000,10
12,3AE5586-6,2500,275,310,40,50,49,100/104,20,75,28,1.1,140,240,215,130,145/-,A7E10910000,10
12,3AE5586-7,3150,275,310,40,50,49,100/104,20,75,28,0.9,140,240,215,130,165/-,A7E10910000,10
12,3AE5586-8,4000,275,310,40,50,49,100/104,20,75,28,0.9,140,240,215,130,165/-,A7E10910000,10
17.5,3AE5202-1,800,150,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5202-2,1250,150,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5204-1,800,150,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5204-2,1250,150,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5205-1,800,150,205,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5205-2,1250,150,205,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5212-1,800,150,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,12a
17.5,3AE5212-2,1250,150,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,12a
17.5,3AE5214-1,800,150,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,13a
17.5,3AE5214-2,1250,150,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,13a
17.5,3AE5215-1,800,150,275,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5215-2,1250,150,275,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5222-1,800,150,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,12a
17.5,3AE5222-2,1250,150,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,12a
17.5,3AE5222-3,1600,150,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,60/100,A7E10900006,12a
17.5,3AE5224-1,800,150,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,13a
17.5,3AE5224-2,1250,150,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/94,A7E10900006,13a
17.5,3AE5224-3,1600,150,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,60/100,A7E10900006,13a
17.5,3AE5225-1,800,150,310,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5225-2,1250,150,310,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5225-3,1600,150,310,31.5,50,38.6,80/82,20,95,38,2,130,240,150,143,83,A7E10907000,14
17.5,3AE5232-1,800,160,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5232-2,1250,160,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5234-1,800,160,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5234-2,1250,160,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5235-1,800,160,205,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5235-2,1250,160,205,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5242-1,800,160,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5242-2,1250,160,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5244-1,800,160,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5244-2,1250,160,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5245-1,800,160,275,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5245-2,1250,160,275,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5252-1,800,160,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5252-2,1250,160,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,12a
17.5,3AE5252-3,1600,160,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,60/-,A7E10900006,12a
17.5,3AE5254-1,800,160,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5254-2,1250,160,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,54/-,A7E10900006,13a
17.5,3AE5254-3,1600,160,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,60/-,A7E10900006,13a
17.5,3AE5255-1,800,160,310,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5255-2,1250,160,310,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5255-3,1600,160,310,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,83,A7E10907000,14
17.5,3AE5262-1,800,210,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/-,A7E10900006,12a
17.5,3AE5262-2,1250,210,205,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/-,A7E10900006,12a
17.5,3AE5264-1,800,210,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/-,A7E10900006,13a
17.5,3AE5264-2,1250,210,205,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/-,A7E10900006,13a
17.5,3AE5265-1,800,210,205,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5265-2,1250,210,205,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5272-1,800,210,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,12a
17.5,3AE5272-2,1250,210,275,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,12a
17.5,3AE5274-1,800,210,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,13a
17.5,3AE5274-2,1250,210,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,13a
17.5,3AE5275-1,800,210,275,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5275-2,1250,210,275,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5282-1,800,210,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,12a
17.5,3AE5282-2,1250,210,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,12a
17.5,3AE5282-3,1600,210,310,16,50,19.6,40/42,20,95,38,2.5,240,255,130,135,63/103,A7E10900006,12a
17.5,3AE5284-1,800,210,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,13a
17.5,3AE5284-2,1250,210,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,57/97,A7E10900006,13a
17.5,3AE5284-3,1600,210,310,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,63/103,A7E10900006,13a
17.5,3AE5284-4,2000,210,310,25,50,30.6,63/65,20,95,38,1.8,130,240,196,138,100,A7E10907000,13
17.5,3AE5284-6,2500,210,310,25,50,30.6,63/65,20,95,38,1.8,130,240,196,138,100,A7E10907000,13
17.5,3AE5285-1,800,210,310,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5285-2,1250,210,310,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5285-3,1600,210,310,31.5,50,38.6,80/82,20,95,38,2,130,240,210,143,88,A7E10907000,14
17.5,3AE5285-4,2000,210,310,31.5,50,38.6,80/82,20,95,38,1.8,130,240,196,138,105,A7E10907000,14
17.5,3AE5285-6,2500,210,310,31.5,50,38.6,80/82,20,95,38,1.8,130,240,196,138,105,A7E10907000,14
17.5,3AE5286-2,1250,210,310,40,50,49,100/104,20,95,38,1.8,140,240,150,130,125/165,A7E10910000,15
17.5,3AE5286-4,2000,210,310,40,50,49,100/104,20,95,38,1.1,140,240,150,130,140/190,A7E10910000,15
17.5,3AE5286-6,2500,210,310,40,50,49,100/104,20,95,38,1.1,140,240,150,130,140/190,A7E10910000,15
17.5,3AE5286-7,3150,210,310,40,50,49,100/104,20,95,38,0.9,140,240,150,130,160/210,A7E10910000,15
17.5,3AE5286-8,4000,210,310,40,50,49,100/104,20,95,38,0.9,140,240,150,130,160/210,A7E10910000,15
17.5,3AE5624-1,800,160,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,67/-,A7E10900006,13a
17.5,3AE5624-2,1250,160,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,67/-,A7E10900006,13a
17.5,3AE5625-1,800,160,275,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,85,A7E10907005,14
17.5,3AE5625-2,1250,160,275,31.5,50,38.6,80/82,20,95,38,2,130,240,160,143,85,A7E10907005,14
17.5,3AE5654-4,2000,275,310,25,50,30.6,63/65,20,95,38,1.8,130,240,261,138,105,A7E10907000,13
17.5,3AE5654-6,2500,275,310,25,50,30.6,63/65,20,95,38,1.8,130,240,261,138,105,A7E10907000,13
17.5,3AE5655-2,1250,275,310,31.5,50,38.6,80/82,20,95,38,2,130,240,275,143,96,A7E10907000,14
17.5,3AE5655-3,1600,275,310,31.5,50,38.6,80/82,20,95,38,2,130,240,275,143,96,A7E10907000,14
17.5,3AE5655-4,2000,275,310,31.5,50,38.6,80/82,20,95,38,1.8,130,240,261,138,105,A7E10907000,14
17.5,3AE5655-6,2500,275,310,31.5,50,38.6,80/82,20,95,38,1.8,130,240,261,138,108,A7E10907000,14
17.5,3AE5656-2,1250,275,310,40,50,49,100/104,20,95,38,1.8,140,240,215,130,130/-,A7E10910000,15
17.5,3AE5656-4,2000,275,310,40,50,49,100/104,20,95,38,1.1,140,240,215,130,145/-,A7E10910000,15
17.5,3AE5656-6,2500,275,310,40,50,49,100/104,20,95,38,1.1,140,240,215,130,145/-,A7E10910000,15
17.5,3AE5656-7,3150,275,310,40,50,49,100/104,20,95,38,0.9,140,240,215,130,165/-,A7E10910000,15
17.5,3AE5656-8,4000,275,310,40,50,49,100/104,20,95,38,0.9,140,240,215,130,165/-,A7E10910000,15
17.5,3AE5664-1,800,210,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,70/-,A7E10900006,13a
17.5,3AE5664-2,1250,210,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,70/-,A7E10900006,13a
17.5,3AE5664-3,1600,210,275,25,50,30.6,63/65,20,95,38,2.5,240,255,130,135,75/-,A7E10900006,13a
17.5,3AE5665-2,1250,210,275,31.5,50,38.6,80/82,20,95,38,2,130,240,196,143,91,A7E10907005,14
17.5,3AE5665-3,1600,210,275,31.5,50,38.6,80/82,20,95,38,2,130,240,196,138,84,A7E10907005,14
17.5,3AE5665-6,2500,210,275,31.5,50,38.6,80/82,20,95,38,1.8,130,240,196,138,110,A7E10907005,14
17.5,3AE5666-2,1250,210,275,40,50,49,100/104,20,95,38,1.8,140,240,150,130,125/-,A7E10910005,15
17.5,3AE5666-6,2500,210,275,40,50,49,100/104,20,95,38,1.1,140,240,150,130,140/-,A7E10910005,15
17.5,3AE5666-7,3150,210,275,40,50,49,100/104,20,95,38,0.9,140,240,150,130,160/-,A7E10910005,15
17.5,3AE5666-8,4000,210,275,40,50,49,100/104,20,95,38,0.9,140,240,150,130,160/-,A7E10910005,15
24,3AE5322-1,800,210,310,16,50,19.6,40/42,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,17a
24,3AE5322-2,1250,210,310,16,50,19.6,40/42,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,17a
24,3AE5322-4,2000,210,310,16,50,19.6,40/42,20,125,50,1.3,240,248,194,152,126/176,A7E10908000,17
24,3AE5323-1,800,210,310,20,50,24.5,50/52,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,18a
24,3AE5323-2,1250,210,310,20,50,24.5,50/52,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,18a
24,3AE5323-4,2000,210,310,20,50,24.5,50/52,20,125,50,1.3,240,248,194,152,126/176,A7E10908000,18
24,3AE5323-6,2500,210,310,20,50,24.5,50/52,20,125,50,1.3,240,248,194,152,126/176,A7E10908000,18
24,3AE5324-1,800,210,310,25,50,30.6,63/65,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,19a
24,3AE5324-2,1250,210,310,25,50,30.6,63/65,20,125,50,2.4,240,250,180,185,65/105,A7E10905000,19a
24,3AE5324-4,2000,210,310,25,50,30.6,63/65,20,125,50,1.3,240,248,194,152,126/176,A7E10908000,19
24,3AE5324-6,2500,210,310,25,50,30.6,63/65,20,125,50,1.3,240,248,194,152,126/176,A7E10908000,19
24,3AE5352-1,800,275,310,16,50,19.6,40/42,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,17a
24,3AE5352-2,1250,275,310,16,50,19.6,40/42,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,17a
24,3AE5352-4,2000,275,310,16,50,19.6,40/42,20,125,50,1.3,240,248,259,152,136/186,A7E10908000,17
24,3AE5353-1,800,275,310,20,50,24.5,50/52,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,18a
24,3AE5353-2,1250,275,310,20,50,24.5,50/52,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,18a
24,3AE5353-4,2000,275,310,20,50,24.5,50/52,20,125,50,1.3,240,248,259,152,136/186,A7E10908000,18
24,3AE5353-6,2500,275,310,20,50,24.5,50/52,20,125,50,1.3,240,248,259,152,136/186,A7E10908000,18
24,3AE5354-1,800,275,310,25,50,30.6,63/65,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,19a
24,3AE5354-2,1250,275,310,25,50,30.6,63/65,20,125,50,2.4,240,250,245,185,68/108,A7E10905000,19a
24,3AE5354-4,2000,275,310,25,50,30.6,63/65,20,125,50,1.3,240,248,259,152,136/186,A7E10908000,19
24,3AE5354-6,2500,275,310,25,50,30.6,63/65,20,125,50,1.3,240,248,259,152,136/186,A7E10908000,19
24,3AE5714-0,1000,210,310,25,50,30.6,63/65,20,125,50,2.4,240,250,180,185,65/105,A7E10905005,19a
24,3AE5714-1,800,210,310,25,50,30.6,63/65,20,125,50,2.4,240,250,180,185,65/105,A7E10905005,19a
24,3AE5714-2,1250,210,310,25,50,30.6,63/65,20,125,50,2.4,240,250,180,185,65/105,A7E10905005,19a
24,3AE5744-4,2000,275,310,25,50,30.6,63/65,20,125,50,1.3,240,248,259,152,136/186,A7E10908005,19
24,3AE5744-6,2500,275,310,25,50,30.6,63/65,20,125,50,1.3,240,248,259,152,136/186,A7E10908005,19
36,3AE5424-1,800,250,350,25,50,30.6,63/65,20,175,70,2.5,232,501,172,325,215,A7E44300606,22
36,3AE5424-2,1250,250,350,25,50,30.6,63/65,20,175,70,2.5,232,501,172,325,215,A7E44300606,22
36,3AE5425-1,800,250,350,31.5,50,38.6,80/82,20,175,70,1.7,301,529,147,328,255,A7E44300606,23a
36,3AE5425-2,1250,250,350,31.5,50,38.6,80/82,20,175,70,1.7,301,529,147,328,255,A7E44300606,23a
36,3AE5425-3,1600,250,350,31.5,50,38.6,80/82,20,175,70,1.5,301,529,147,328,255,A7E44300606,23a
36,3AE5425-4,1000,250,350,31.5,50,38.6,80/82,20,175,70,1.5,301,529,147,328,255,A7E44300606,23a
36,3AE5425-6,2500,250,350,31.5,50,38.6,80/82,20,175,70,1.5,301,529,147,328,270,A7E44300606,23a
36,3AE5472-1,800,275,328/380,16,50,19.6,40/42,20,175,70,2.5,232,501,222,325,215,A7E44300606,20
36,3AE5472-2,1250,275,328/380,16,50,19.6,40/42,20,175,70,2.5,232,501,222,325,215,A7E44300606,20
36,3AE5473-1,800,275,328/380,20,50,24.5,50/52,20,175,70,2.5,232,501,222,325,215,A7E44300606,21
36,3AE5473-2,1250,275,328/380,20,50,24.5,50/52,20,175,70,2.5,232,501,222,325,215,A7E44300606,21
36,3AE5473-3,1600,275,328/380,20,50,24.5,50/52,20,175,70,1.5,301,529,197,328,270,A7E44300606,21a
36,3AE5473-4,2000,275,328/380,20,50,24.5,50/52,20,175,70,1.5,301,529,197,328,270,A7E44300606,21a
36,3AE5473-6,2500,275,328/380,20,50,24.5,50/52,20,175,70,1.5,301,529,197,328,270,A7E44300606,21a
36,3AE5474-1,800,275,328/380,25,50,30.6,63/65,20,175,70,2.5,232,501,222,328,215,A7E44300606,22
36,3AE5474-2,1250,275,328/380,25,50,30.6,63/65,20,175,70,2.5,232,501,222,328,215,A7E44300606,22
36,3AE5474-3,1600,275,328/380,25,50,30.6,63/65,20,175,70,1.5,301,529,197,328,270,A7E44300606,22a
36,3AE5474-4,2000,275,328/380,25,50,30.6,63/65,20,175,70,1.5,301,529,197,328,270,A7E44300606,22a
36,3AE5474-6,2500,275,328/380,25,50,30.6,63/65,20,175,70,1.5,301,529,197,328,270,A7E44300606,22a
36,3AE5475-1,800,275,328/380,31.5,50,38.6,80/82,20,175,70,1.7,301,529,197,328,255,A7E44300606,23a
36,3AE5475-2,1250,275,328/380,31.5,50,38.6,80/82,20,175,70,1.7,301,529,197,328,255,A7E44300606,23a
36,3AE5475-3,1600,275,328/380,31.5,50,38.6,80/82,20,175,70,1.5,301,529,197,328,270,A7E44300606,23a
36,3AE5475-4,2000,275,328/380,31.5,50,38.6,80/82,20,175,70,1.5,301,529,197,328,270,A7E44300606,23a
36,3AE5475-6,2500,275,328/380,31.5,50,38.6,80/82,20,175,70,1.5,301,529,197,328,270,A7E44300606,23a
